# APPEL D'OFFRES SEAO
## Services de Commissioning pour Nouvelle Bibliothèque LEED Or et Centre Communautaire
### Ville de Montréal - 2024

---

## TABLE DES MATIÈRES

1. [Avis d'appel d'offres](#avis-dappel-doffres)
2. [Contexte et présentation du projet](#contexte-et-présentation-du-projet)
3. [Portée des services](#portée-des-services)
4. [Livrables requis](#livrables-requis)
5. [Critères de qualification](#critères-de-qualification)
6. [Calendrier et jalons](#calendrier-et-jalons)
7. [Questions de l'appel d'offres](#questions-de-lappel-doffres)
8. [Conditions de participation](#conditions-de-participation)

---

## AVIS D'APPEL D'OFFRES

**ORGANISME ÉMETTEUR:** Ville de Montréal, Service de la gestion immobilière
**TITRE DU PROJET:** Services de commissioning pour nouvelle bibliothèque municipale LEED Or et centre communautaire intégré
**NUMÉRO DE DOSSIER:** RFP-2024-003-SEAO
**DATE DE PUBLICATION:** 15 novembre 2024
**DATE LIMITE DE SOUMISSION:** 10 décembre 2024, 16h00 (heure de l'Est)
**PLATEFORME SEAO:** [https://seao.ca](https://seao.ca)

**BUDGET ESTIMÉ:**
- Construction: 45 000 000 $ CAD
- Services de Commissioning: 320 000 $ CAD (TPS/TVH incluse)

**NATURE DU SERVICE:** Services professionnels de commissioning (Cx) – Personne morale ou société professionnelle
**LANGUE:** Français / Anglais accepté avec traduction officielle

---

## CONTEXTE ET PRÉSENTATION DU PROJET

### 1.1 Présentation générale

La Ville de Montréal entreprend la construction d'une nouvelle bibliothèque municipale intégrée avec un centre communautaire multifonctionnel dans l'arrondissement de Rosemont-La Petite-Patrie. Ce projet ambitieux vise à créer un espace de référence en matière de durabilité environnementale, d'accessibilité et de services communautaires innovants.

### 1.2 Caractéristiques du bâtiment

**Localisation:** Avenue du Mont-Royal Est, Montréal (QC)

**Superficie totale:** 22 500 m² (242 000 pi²)
- Bibliothèque: 14 200 m² (153 000 pi²)
- Centre communautaire: 8 300 m² (89 000 pi²)
- Stationnement souterrain: 1 500 places

**Composition programmatique:**
- 4 niveaux au-dessus du sol
- 2 niveaux de stationnement souterrain
- Salle de lecture principale (2 500 places)
- 6 salles de travail collaboratif
- Studios de création numérique et audiovisuelle
- Centre d'apprentissage intergénérationnel
- Salle multifonctionnelle (500 places)
- Cuisines pédagogiques
- Ateliers d'artisanat
- Espaces de détente et bien-être
- Terrasse verte (2 000 m² de végétalisation)

### 1.3 Certification LEED Or

Le projet aspire à obtenir la certification LEED v4.1 pour bâtiments commerciaux (BD+C: New Construction) avec statut Or.

**Objectifs de performance:**
- Score LEED visé: 75-85 points (Or minimum = 60 points)
- Consommation énergétique: réduction de 35% par rapport à ASHRAE 90.1-2016
- Eau: réduction de 30% de la consommation
- Qualité de l'air intérieur: IEQ Gold
- Matériaux durables: 85% de contenu recyclé/renouvelable
- Zéro déchet en phase construction

### 1.4 Systèmes mécaniques, électriques et technologiques

**Chauffage/Refroidissement:**
- Système géothermique avec 150 puits de 250 m de profondeur
- Récupération thermique des eaux grises
- Plafonds radiants et planchers radiants par zones
- Refroidissement passif nocturne estival

**Production d'énergie:**
- Panneaux solaires PV: 450 kW crête (toiture + murs sud)
- Batterie de stockage: 200 kWh pour pics de demande
- Objectif: 40% de l'énergie auto-générée

**Ventilation:**
- VAM haute efficacité (ERV 90%+)
- Capteurs CO₂ individuels par zone
- Filtration HEPA dans zones sensibles
- Systèmes de décontamination UV dans galeries

**Éclairage:**
- LEDs 100% (luminaires Tunable White)
- Automatisation daylight harvesting
- Contrôles occupancy par zone
- Consommation cible: 4 W/m²

**Eau:**
- Récupération d'eau de pluie: 8,000 m³/an
- Toilettes et urinoirs sans eau
- Capteurs de débit sur robinetterie
- Réutilisation eau grise pour irrigation

**Systèmes de contrôle:**
- BMS building management system intégré
- IoT monitoring sur 2,500+ points de données
- Plateforme d'analytics prédictive
- API de communication standard (BACnet/Modbus)

### 1.5 Enjeux de commissioning

Le projet présente une complexité technique élevée en raison de:
- L'intégration de multiples systèmes interconnectés
- La performance énergétique ambitieuse (LEED Or)
- Les exigences de confort intérieur strictes (CO₂, humidité, température)
- La gestion intelligente de l'énergie et de l'eau
- Les délais serrés de livraison (29 mois)
- Le contexte urbain dense limitant les perturbations
- La transition vers l'exploitation optimale post-ouverture

---

## PORTÉE DES SERVICES

### 2.1 Objectif général

L'entrepreneur en commissioning (Cx Agent) assure que tous les systèmes du bâtiment fonctionnent conformément à l'intention de conception et répondent aux exigences de performance énergétique LEED, aux normes ASHRAE, aux codes de construction du Québec et aux attentes de la Ville de Montréal.

### 2.2 Phases de commissioning

#### Phase 1: Commissioning Fondamental (Fundamental Commissioning)
**Durée:** Mois 1-8 (conception + début construction)

- Développement du Owner's Project Requirements (OPR)
- Élaboration du Basis of Design (BOD)
- Vérification de conformité des devis mécaniques/électriques
- Développement du plan de commissioning détaillé
- Formation des équipes de conception et construction
- Inspection et vérification des matériaux à la livraison

#### Phase 2: Commissioning LEED (LEED Commissioning)
**Durée:** Mois 8-25 (construction)

- Vérification des exigences LEED EAc3 (Advanced Energy Metering)
- Vérification des exigences LEED WEp1 (Water Efficiency Testing)
- Vérification des exigences LEED IEQc2 (Indoor Environmental Quality Testing)
- Mise à jour du BOD en fonction des changements
- Tests fonctionnels progressifs par système
- Documentation de la performance réelle vs prévue

#### Phase 3: Vérification Fonctionnelle (Functional Performance Testing)
**Durée:** Mois 20-30 (construction avancée + occupancy)

- Tests complets de tous les systèmes sous conditions réelles
- Vérification de l'intégration des systèmes
- Performance énergétique et hydrique mesurée
- Qualité de l'air intérieur et confort thermique
- Validation de la séquence de contrôle automatisé
- Rapports de conformité par système

#### Phase 4: Support en Phase de Démarrage (Occupancy Support)
**Durée:** Mois 26-36 (post-occupancy - 3 mois)

- Assistance technique lors de l'ouverture et mise en occupancy
- Optimisation et ajustements opérationnels
- Formation complète du personnel d'exploitation
- Mise à jour du manuel d'opération
- Vérification de la performance réelle après 1-3 mois d'occupancy
- Documentation des leçons apprises

### 2.3 Standards et normes applicables

- **ASHRAE Guideline 0-2021:** The Commissioning Process
- **ASHRAE Guideline 1.1-2017:** LEED Commissioning Guideline
- **LEED v4.1 BD+C:** New Construction Reference Guide
- **Code national du bâtiment Canada 2020**
- **Code de construction du Québec 2020**
- **ASHRAE 90.1-2016:** Energy Standard for Buildings
- **ASHRAE 62.1-2019:** Ventilation for Acceptable Indoor Air Quality
- **IEC 61508:** Functional Safety
- **BACnet/Modbus:** Standards de communication

### 2.4 Responsabilités du Cx Agent

Le Cx Agent rapporte directement à l'Owner (Ville de Montréal) et est responsable de:

- Coordonner avec Design, Construction, Équipementiers et Propriétaire
- Vérifier la compréhension des OPR par les équipes de conception
- Valider que le BOD répond aux OPR
- Développer et exécuter les protocoles de test fonctionnel
- Documenter les non-conformités et leur résolution
- Vérifier la performance réelle vs OPR
- Assurer la formation du personnel d'exploitation
- Supporter la mise en occupancy progressive
- Produire les rapports de commissioning final

---

## LIVRABLES REQUIS

### 3.1 Documentation de Commissioning

#### Livrable 1: Owner's Project Requirements (OPR)
**Délai:** Mois 2 (avant fin phase conceptuelle)

Spécifications détaillées des exigences du propriétaire pour:
- Performance énergétique et hydrique
- Confort intérieur (températures, humidité, CO₂, bruit)
- Qualité de l'air intérieur
- Fonctionnement et opération
- Maintenance et cycles de vie
- Métriques de réussite et KPIs

Volume estimé: 150-200 pages

#### Livrable 2: Basis of Design (BOD)
**Délai:** Mois 6 (fin conception détaillée)

Documentation des décisions de conception incluant:
- Logique de fonctionnement de chaque système
- Séquences d'opération détaillées
- Critères de performance
- Sélection des équipements justifiée
- Exigences de commissioning spécifiques
- Hypothèses de conception
- Intégration des systèmes

Volume estimé: 250-350 pages

#### Livrable 3: Plan de Commissioning par Phase
**Délai:** Mois 3, 8, 20 (début de chaque phase)

Documents détaillant pour chaque phase:
- Objectifs et livrables
- Personnel assigné et responsabilités
- Protocoles de test et checklists
- Calendrier et jalons
- Risques et mitigation
- Communication et rapportage
- Critères d'acceptation

Volume estimé: 60-80 pages par phase

#### Livrable 4: Protocoles de Test Fonctionnel
**Délai:** Mois 10-25 (progressive)

Protocoles détaillés incluant:
- Système: Chauffage/Refroidissement (30+ tests)
- Système: Ventilation (25+ tests)
- Système: Éclairage (20+ tests)
- Système: Eau (15+ tests)
- Système: Énergie solaire (10+ tests)
- Système: Contrôle/BMS (40+ tests)
- Système: Sécurité/Incendie (15+ tests)
- Système: Intégration (15+ tests)

Chaque protocole inclut:
- Conditions de test
- Points à vérifier
- Critères de réussite
- Procédure de test pas-à-pas
- Feuille de résultats
- Signature d'acceptation

Total estimé: 500+ pages

#### Livrable 5: Rapports de Vérification Fonctionnelle
**Délai:** Mois 20-30 (progressif)

Rapports par système/zone incluant:
- Résumé exécutif
- Tests exécutés et résultats
- Non-conformités et résolutions
- Performance vs OPR/BOD
- Recommandations
- Signature du testeur et témoin

Volume estimé: 1,500-2,000 pages

#### Livrable 6: Manuel d'Opération et Maintenance
**Délai:** Mois 28 (avant occupancy complète)

Guide d'opération incluant:
- Description de chaque système
- Procédures de démarrage/arrêt
- Ajustements saisonniers
- Processus de troubleshooting
- Calendrier de maintenance
- Contacts des fournisseurs
- Garanties et limitations
- Points clés de monitoring

Volume estimé: 300-400 pages

#### Livrable 7: Rapports Finaux de Commissioning
**Délai:** Mois 34

Rapport consolidé avec:
- Résumé exécutif
- Performance énergétique réalisée
- Performance hydrique réalisée
- Qualité de l'air intérieur mesurée
- Conformité LEED documentée
- Leçons apprises
- Recommandations futures

Volume estimé: 100-150 pages

### 3.2 Livrables de Ressources Humaines

#### Formation du Personnel
**Durée:** Jours 1-5 post-occupancy (40 heures)

- 15 participants (exploitants, maintenance, gestion)
- Formation sur chaque système
- Démonstration pratique
- Manuels de formation
- Attestations de participation
- Support post-formation (30 jours)

#### Support Technique Post-Occupancy
**Durée:** 3 mois post-ouverture (90 jours)

- 1 Cx Agent disponible 2 jours/semaine en site
- Réponse aux questions techniques
- Optimisations opérationnelles
- Documentation des ajustements
- Rapport d'optimisation final

### 3.3 Livrables Numériques

- Tous les documents en format PDF et Word
- Accès à plateforme de collaboration (SharePoint/Teams)
- Copies physiques reliées (5 exemplaires de rapports majeurs)
- Dataset de tests et résultats (Excel/CSV)
- Photos et vidéos de montage des équipements
- Enregistrements des formations (vidéo)

---

## CRITÈRES DE QUALIFICATION

### 4.1 Expérience requise

**SECTION A: Certifications et Accréditations**

**Question A1:** Listez toutes les certifications en commissioning de votre firme et l'année d'obtention. Spécifiez si vous êtes:
- Certified Commissioning Professional (CCP)?
- Certified Energy Manager (CEM)?
- Commissioning Process Authority (CPA)?
- Autre certification pertinente?

**Question A2:** Votre firme détient-elle actuellement une accréditation auprès de:
- Association of Commissioning Engineers (ACE)?
- Association of Professional Engineers Ontario (PEO)?
- Ordre des ingénieurs du Québec (OIQ)?
- Prouvez par copie du certificat.

**Question A3:** Décrivez votre processus de contrôle qualité pour les services de commissioning. Inclinez audit interne, vérification par pairs, et corrective actions.

**Question A4:** Avez-vous complété au moins 8 projets de commissioning LEED Or en tant que Cx Agent principal? Si oui, détaillez:
- Localisation
- Client
- Année de réalisation
- Rôle précis
- Contact pour référence

Si non, justifiez votre capacité à accomplir ce projet.

**Question A5:** Quel est le volume annuel de vos services de commissioning au cours des 3 dernières années? Fournissez données financières.

### 4.2 Expérience LEED

**SECTION B: Certifications LEED et Expérience**

**Question B1:** Combien de projets LEED a votre firme complétés en tant que Cx Agent au cours des 5 dernières années? Répartissez par:
- Niveau de certification (Platinum/Or/Argent)
- Type de bâtiment (commercial, institutionnel, résidentiel, mixte)
- Province/Région

**Question B2:** Fournissez 3 références de projets LEED Or où vous avez assuré le commissioning. Pour chaque:
- Nom du projet et localisation
- Année de réalisation
- Superficie du bâtiment
- Systèmes complexes traités
- Score LEED final atteint
- Contact: nom, titre, téléphone, email

**Question B3:** Décrivez votre approche spécifique aux exigences LEED EAc3 (Advanced Energy Metering), WEp1 (Water Efficiency Testing) et IEQc2 (Indoor Environmental Quality). Fournissez des exemples concrets.

**Question B4:** Avez-vous une expérience avec les systèmes géothermiques? Décrivez au minimum 2 projets avec géothermie où vous avez assuré le commissioning.

**Question B5:** Décrivez votre expérience avec l'intégration de panneaux solaires PV et batteries de stockage en commissioning. Incluez au minimum 2 cas.

**Question B6:** Avez-vous de l'expérience avec les bâtiments visant la neutralité carbone ou passifs? Détaillez.

### 4.3 Ressources Humaines

**SECTION C: Personnel et Équipe de Projet**

**Question C1:** Nommez le Cx Agent certifié qui sera le responsable principal du projet. Fournissez son CV complet incluant:
- Formation initiale (diplôme, institution)
- Certifications (CCP, CEM, PEO, OIQ, autre)
- Années d'expérience en commissioning
- Liste des 10 derniers projets importants
- Références professionnelles (3 contacts)

**Question C2:** Fournissez les CVs de minimum 5 autres membres de l'équipe qui seront assignés au projet. Pour chaque, incluez:
- Rôle sur le projet
- Certification(s)
- Années d'expérience
- Domaine(s) de spécialité

**Question C3:** Décrivez votre plan de gestion de projet incluant:
- Structure organisationnelle (organigramme)
- Répartition des responsabilités
- Plan de communication (fréquence des rapports, réunions)
- Processus de résolution de conflits
- Plan de contingence en cas d'absence clé

**Question C4:** Quel sera votre niveau de disponibilité? Combien de jours par mois serez-vous présent sur le chantier à chaque phase?
- Phase conception (mois 1-8)
- Phase construction (mois 8-25)
- Phase post-occupancy (mois 26-36)

**Question C5:** Décrivez votre approche de formation du personnel opérationnel. Quel est votre matériel pédagogique? Avez-vous une plateforme de formation en ligne?

### 4.4 Méthodologie et Processus

**SECTION D: Processus et Méthodologie de Test Fonctionnel**

**Question D1:** Décrivez votre processus complet de test fonctionnel selon ASHRAE Guideline 0-2021. Incluez:
- Préparation et planification
- Exécution des tests
- Documentation
- Résolution des non-conformités
- Validation finale

**Question D2:** Comment procédez-vous à la vérification de la qualité de l'air intérieur (IAQ)? Décrivez:
- Paramètres mesurés (CO₂, COV, particules, etc.)
- Équipement utilisé et calibration
- Fréquence des mesures
- Normes de conformité appliquées
- Minimum 2 cas spécifiques

**Question D3:** Décrivez votre approche de vérification de la performance énergétique. Comment mesurez-vous la réduction d'énergie vs baseline ASHRAE 90.1-2016?

**Question D4:** Fournissez un exemple de protocole de test fonctionnel pour un système complexe (ex: intégration BMS avec VAM, chauffage géothermique, panneaux solaires). Longueur: 8-12 pages.

**Question D5:** Comment documentez-vous et gérez-vous les non-conformités identifiées lors du commissioning? Fournissez un exemple de rapport NCR avec résolution.

**Question D6:** Avez-vous une plateforme logicielle propriétaire pour la gestion du commissioning? Décrivez ses fonctionnalités, avantages et accessibilité pour le client.

### 4.5 Gestion des Non-Conformités

**SECTION E: Gestion des Défaillances et Non-Conformités**

**Question E1:** Décrivez votre processus de triage des non-conformités. Comment catégorisez-vous par sévérité?

**Question E2:** Comment escaladez-vous les non-conformités critiques (sécurité, performance énergétique)? Qui doit être notifié et dans quel délai?

**Question E3:** Donnez 3 exemples de non-conformités rencontrées dans des projets antérieurs et comment elles ont été résolues.

**Question E4:** Quel est votre protocole si une non-conformité affecte la performance LEED? Comment documentez-vous l'impact?

**Question E5:** Décrivez les cas où vous pourriez recommander le rejet d'équipements ou systèmes lors de la phase commissioning. Fournissez un exemple concret.

### 4.6 Conformité aux Standards

**SECTION F: Conformité ASHRAE et Normes Québécoises**

**Question F1:** Décrivez votre connaissance du Code de construction du Québec 2020 en matière de commissioning. Quelles sections s'appliquent à ce projet?

**Question F2:** Êtes-vous familier avec les exigences du Code national du bâtiment Canada 2020 concernant la vérification fonctionnelle des systèmes mécaniques et électriques?

**Question F3:** Avez-vous complété des projets assujettis à la Loi sur l'accès à l'information et la protection de la vie privée (LAIPVP)? Décrivez votre protocole de gestion de l'information confidentielle.

**Question F4:** Décrivez votre connaissance de ASHRAE 62.1-2019 (Indoor Air Quality Standards) et comment elle s'applique à ce projet.

**Question F5:** Avez-vous une expérience avec les bâtiments municipaux ou publics assujettis à l'accessibilité (Loi 56, AODA)? Donnez des exemples.

### 4.7 Références et Cas Similaires

**SECTION G: Références Clients et Cas Similaires**

**Question G1:** Fournissez 5 références de clients pour lesquels vous avez assuré le commissioning au cours des 5 dernières années. Pour chaque:
- Nom et titre du contact
- Organisation
- Téléphone et email
- Année du projet
- Brève description du projet

**Question G2:** Avez-vous complété des projets avec budget de construction supérieur à 40M$? Listez vos 3 plus grands projets avec détails budgétaires.

**Question G3:** Décrivez un projet problématique où le commissioning a dû être intensifié pour rectifier des lacunes. Comment avez-vous géré la situation?

**Question G4:** Avez-vous des témoignages écrits de clients satisfaits? Fournissez minimum 2 lettres de recommandation.

**Question G5:** Votre firme a-t-elle jamais fait l'objet de réclamations, poursuites ou arbitrages liés à des services de commissioning? Divulguez tous les cas des 10 dernières années.

---

## CALENDRIER ET JALONS

### 5.1 Calendrier Global du Projet

| Phase | Période | Durée |
|-------|---------|-------|
| **Conception Préliminaire** | Mois 1-3 | 3 mois |
| **Conception Détaillée** | Mois 3-8 | 5 mois |
| **Appels d'offres & Adjudication** | Mois 8-10 | 2 mois |
| **Construction** | Mois 10-25 | 15 mois |
| **Finitions & Démarrage** | Mois 25-29 | 4 mois |
| **Occupancy Support** | Mois 26-36 | 3+ mois |

### 5.2 Jalons de Commissioning

| Jalon | Délai | Livrable |
|-------|-------|----------|
| Nomination du Cx Agent | Mois 1 | Contrat signé |
| OPR final approuvé | Mois 2 | Document 150-200 pages |
| BOD final approuvé | Mois 6 | Document 250-350 pages |
| Plan de Cx Phase 1 approuvé | Mois 3 | Document 60 pages |
| Inspection de matériaux réception | Mois 10-25 | Rapports mensuels |
| Plan de Cx Phase 2 approuvé | Mois 8 | Document 70 pages |
| Protocoles de test validés | Mois 20 | Suite complète |
| Tests fonctionnels complétés | Mois 28 | 1,500-2,000 pages rapports |
| Plan de Cx Phase 3 approuvé | Mois 20 | Document 70 pages |
| Manuel d'opération final | Mois 28 | Document 300-400 pages |
| Formation personnel complétée | Mois 29 | Attestations 15 personnes |
| Rapport final de Cx | Mois 34 | Document 100-150 pages |
| Support post-occupancy clôturé | Mois 36 | Rapport d'optimisation |

---

## QUESTIONS DE L'APPEL D'OFFRES

### SECTION A: Certifications et Accréditations (7 questions)

**A1 –** Listez toutes les certifications en commissioning de votre firme et l'année d'obtention. Spécifiez CCP, CEM, CPA ou autre.

**A2 –** Votre firme détient-elle une accréditation auprès d'ACE, PEO, OIQ? Prouvez par certificat.

**A3 –** Décrivez votre processus de contrôle qualité pour commissioning incluant audits internes et corrective actions.

**A4 –** Avez-vous complété au minimum 8 projets de commissioning LEED Or comme Cx Agent principal? Détaillez chacun ou justifiez.

**A5 –** Quel est votre volume annuel de services de commissioning au cours des 3 dernières années (données financières)?

**A6 –** Votre firme a-t-elle une certification ISO 9001 ou équivalent en gestion qualité?

**A7 –** Décrivez votre assurance responsabilité civile professionnelle. Montant de couverture?

### SECTION B: Certifications LEED et Expérience (9 questions)

**B1 –** Combien de projets LEED avez-vous complétés comme Cx Agent? Répartissez par niveau et type.

**B2 –** Fournissez 3 références de projets LEED Or avec commissioning complet. Incluez contact référence.

**B3 –** Décrivez votre approche aux exigences LEED EAc3, WEp1 et IEQc2 avec exemples concrets.

**B4 –** Avez-vous au minimum 2 projets de commissioning avec systèmes géothermiques? Détaillez.

**B5 –** Décrivez votre expérience avec intégration PV et stockage d'énergie en commissioning (minimum 2 cas).

**B6 –** Avez-vous expérience avec bâtiments passifs ou neutralité carbone? Détaillez.

**B7 –** Comment mesurez-vous et documentez-vous la réduction d'énergie LEED (EAc3 performance path)?

**B8 –** Avez-vous une expérience avec systèmes de ventilation haute performance (ERV 90%+)?

**B9 –** Listez vos clients municipaux ou institutionnels des 5 dernières années.

### SECTION C: Personnel et Équipe (6 questions)

**C1 –** Nommez le Cx Agent certifié responsable principal. Fournissez CV complet avec certifications et 10 derniers projets.

**C2 –** Fournissez CVs de minimum 5 autres membres d'équipe avec rôles, certifications et spécialités.

**C3 –** Décrivez votre structure de gestion de projet, répartition des responsabilités, et plan de communication.

**C4 –** Quel sera votre niveau de disponibilité (jours/mois) à chaque phase du projet?

**C5 –** Décrivez votre approche de formation personnel opérationnel, matériel pédagogique et plateforme.

**C6 –** Aurez-vous accès à un pool de techniciens disponibles pour tests et vérifications complètes?

### SECTION D: Processus et Méthodologie (6 questions)

**D1 –** Décrivez votre processus complet de test fonctionnel selon ASHRAE Guideline 0-2021 (préparation, exécution, documentation, résolution NCR).

**D2 –** Comment procédez-vous à la vérification de l'IAQ? Paramètres mesurés, équipement, fréquence, normes, cas concrets.

**D3 –** Comment mesurez-vous la performance énergétique réalisée vs baseline ASHRAE 90.1-2016?

**D4 –** Fournissez un protocole de test fonctionnel exemple pour système complexe (8-12 pages).

**D5 –** Comment documentez-vous et gérez-vous les non-conformités? Fournissez exemple rapport NCR avec résolution.

**D6 –** Avez-vous une plateforme logicielle propriétaire pour gestion du commissioning? Décrivez fonctionnalités et accessibilité client.

### SECTION E: Gestion des Défaillances (5 questions)

**E1 –** Décrivez votre processus de triage des non-conformités par sévérité.

**E2 –** Comment escaladez-vous les non-conformités critiques? Qui doit être notifié et dans quel délai?

**E3 –** Donnez 3 exemples de non-conformités rencontrées et leur résolution.

**E4 –** Quel est votre protocole si une non-conformité affecte la performance LEED?

**E5 –** Décrivez les cas où vous recommanderiez le rejet d'équipements lors du commissioning. Fournissez exemple concret.

### SECTION F: Conformité aux Standards (5 questions)

**F1 –** Décrivez votre connaissance du Code de construction du Québec 2020 concernant commissioning.

**F2 –** Êtes-vous familier avec Code national du bâtiment Canada 2020 sur vérification fonctionnelle?

**F3 –** Avez-vous expérience avec projets assujettis à LAIPVP? Décrivez protocole gestion information confidentielle.

**F4 –** Décrivez votre connaissance de ASHRAE 62.1-2019 (qualité air intérieur) et application au projet.

**F5 –** Avez-vous expérience bâtiments municipaux assujettis à accessibilité (Loi 56, AODA)?

### SECTION G: Références et Tarification (7 questions)

**G1 –** Fournissez 5 références clients pour commissioning au cours des 5 dernières années (nom, titre, contact, année, description).

**G2 –** Avez-vous complété des projets avec budget construction >40M$? Listez vos 3 plus gros projets avec détails budgétaires.

**G3 –** Décrivez un projet problématique où commissioning a dû être intensifié. Comment avez-vous géré?

**G4 –** Fournissez minimum 2 lettres de recommandation écrites de clients satisfaits.

**G5 –** Votre firme a-t-elle jamais fait l'objet de réclamations ou poursuites liées au commissioning? Divulguez tous les cas (10 dernières années).

**G6 –** Proposez un budget détaillé forfaitaire pour services de commissioning (mois 1-36). Ventilation par phase et livrables.

**G7 –** Quels sont vos conditions de paiement, délais de facturation et procédure de réclamation?

---

## CONDITIONS DE PARTICIPATION

### 6.1 Admissibilité

- Firme constituée légalement au Canada (fédéral ou provincial)
- Licence d'exploitation valide en ingénierie ou services professionnels
- Assurance responsabilité civile minimum 2M$ CAD
- Aucune insolvabilité ou faillite au cours des 5 dernières années

### 6.2 Évaluation des Soumissions

**Critères pondérés:**
- Expérience LEED et commissioning: 35%
- Qualifications personnel (Cx Agent): 25%
- Méthodologie et processus: 20%
- Références et cas similaires: 15%
- Prix: 5% (budget proposé doit être réaliste et détaillé)

**Note:** Le prix seul ne déterminera pas le gagnant. La qualité, l'expérience et la méthodologie sont prédominantes.

### 6.3 Soumission et Format

- Soumettre via plateforme SEAO avant 16h00 le 10 décembre 2024
- Format: PDF, docx acceptés
- Longueur maximale: 80 pages (excluant annexes comme CVs et références)
- Polices: Arial 11pt minimum
- Sections clairement identifiées selon questions

### 6.4 Entente Confidentielle

- Tous les documents soumis demeurent propriété de la Ville
- Accès limité au personnel évaluateur
- Pas de divulgation publique jusqu'à adjudication
- Respect de la LAIPVP

### 6.5 Droit de Refuser

La Ville se réserve le droit de:
- Rejeter toute ou partie de la soumission
- Annuler l'appel d'offres sans préavis
- Demander des clarifications supplémentaires
- Négocier les conditions avec soumissionnaire retenu

---

## ANNEXES REQUISES

- Annexe 1: Modèle de contrat de services
- Annexe 2: Calendrier de construction détaillé
- Annexe 3: Plans d'architecture et mécanique préliminaires
- Annexe 4: Document OPR préliminaire (pour référence)
- Annexe 5: Charte de projet LEED
- Annexe 6: Formulaire d'assurance responsabilité civile

---

**Pour questions:** seao@ville.montreal.qc.ca

**Fin de l'appel d'offres**

---

*Document préparé par: Service de la gestion immobilière, Ville de Montréal*
*Date: 15 novembre 2024*
*Révision: 1.0*
